# 模拟量量程、分辨率、精度与工程量换算

> P0｜待学习 / 待验证｜2026-11-02。PLC/模块的原始数字量范围须按实际型号、接线与配置核对。

## 量程的两种常用说法

工业口语常把“量程”说成**测量/控制范围**，例如 0～10 MPa。计量学中也常严格区分：

- 测量范围：下限到上限，例如 20～100 ℃；
- 量程跨度（Span）：上限减下限，例如 80 ℃；
- 分辨率：可辨认的最小变化；
- 准确度/测量误差：测得值与真值的一致程度，不等于分辨率。

## 4–20 mA → 0–10 MPa

假设压力传感器线性映射 `4 mA = 0 MPa`、`20 mA = 10 MPa`：

```text
工程值 = 工程下限 + (原始输入 - 原始下限)
                   / (原始上限 - 原始下限)
                   × (工程上限 - 工程下限)

P(MPa) = (I(mA) - 4) / (20 - 4) × 10
```

| 输入 | 工程压力 |
|---:|---:|
| 4 mA | 0 MPa |
| 8 mA | 2.5 MPa |
| 12 mA | 5 MPa |
| 16 mA | 7.5 MPa |
| 20 mA | 10 MPa |

4–20 mA 的“活零点”有利于区分 0 过程量与断线等异常，但断线/过量程检测取决于模块配置，不可仅凭计算值判断。

## PLC 原始值转换

在实际 PLC 上，模拟量模块把电压/电流转换成内部数字量。假设**某特定配置**定义 `raw 0 ↔ 4 mA`、`raw 27648 ↔ 20 mA`，则 `P = raw / 27648 × 10 MPa`。**这只是演算示例，不能作为所有 S7-200 SMART/EM AM03 的统一原始值范围**；必须按模块订货号、输入类型、量程设置和手册验证对应上下限、符号与异常码。

变频器模拟量给定例：若变频器参数指定 `0–10 V ↔ 0–50 Hz`，理论上 `5 V ↔ 25 Hz`；但频率上限、最小频率、反向逻辑与电机实际转速仍受驱动器设置影响。

## 软件实现注意

- 先明确变量类型（如 INT/REAL）、原始地址、字节序与缩放单位；不能把 `VD` 地址天然解释成浮点。
- 避免整数相除截断；检查分母非零、越界/断线/饱和和通信故障。
- 上位机显示工程值（MPa、mm、Hz），记录原始值和时间戳便于排障。
- 模拟量控制不是安全控制；程序联锁与硬件安全职责分开。

关联：[PLC 基础](PLC-Basics.md)、[STEP7 实践](STEP7-Motion-Wizard-Online.md)。
